<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>What does A4 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler?</title>
<meta name="description" content="What does A4 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler? Input fault (sensor or transducer failure). What causes it, what">
<link rel="canonical" href="https://coolercodes.example.com/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a4/">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What does A4 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system?", "acceptedAnswer": {"@type": "Answer", "text": "Input fault (sensor or transducer failure). The box temperature sensor, suction temperature sensor, or pressure transducer is open or not installed. Per the manual the alarm clears only when the failed room sensor, suction sensor, or pressure transducer is replaced, and the system will not restart until the fault is cleared."}}, {"@type": "Question", "name": "Can I fix A4 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system myself?", "acceptedAnswer": {"@type": "Answer", "text": "No \u2014 and this one stops the system. The manual says the alarm clears only when the failed part is replaced and the system won't restart until then. Staff should monitor box temperature and move sensitive product to backup cold storage."}}, {"@type": "Question", "name": "When does A4 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system need a technician?", "acceptedAnswer": {"@type": "Answer", "text": "The system is down until a technician tests and replaces the failed sensor or transducer \u2014 transducer work is refrigerant-side and EPA Section 608 territory. With no cooling, product loss is a matter of hours: same-day call. Call a technician the same day \u2014 a sensor or transducer must be tested and replaced before the system will run."}}]}</script>
<style>
:root{--bg:#f6f9fc;--card:#fff;--ink:#16232e;--sub:#5b6b78;--brand:#0a6ebd;
--accent:#e8f3fb;--warn:#b34700;--line:#dde6ee}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:system-ui,-apple-system,'Segoe UI',Roboto,Arial,sans-serif;
background:var(--bg);color:var(--ink);line-height:1.65}
a{color:var(--brand)}
.wrap{max-width:880px;margin:0 auto;padding:0 18px}
header{background:#0d3c61;color:#fff;padding:14px 0}
header .wrap{display:flex;justify-content:space-between;align-items:center;gap:12px;flex-wrap:wrap}
header a{color:#fff;text-decoration:none;font-weight:700;font-size:1.05rem}
header nav a{font-weight:400;font-size:.92rem;margin-left:13px;opacity:.9}
.hero{background:linear-gradient(180deg,#0d3c61,#0a6ebd);color:#fff;padding:44px 0 50px;text-align:center}
.hero h1{font-size:1.9rem;margin-bottom:10px}
.hero p{opacity:.92;max-width:600px;margin:0 auto}
main{padding:30px 0 50px}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:24px;margin:16px 0}
.crumbs{font-size:.85rem;color:var(--sub);margin:14px 0 4px}
.crumbs a{color:var(--sub)}
h1.page-h1{font-size:1.55rem;margin:8px 0 2px}
.family-tag{display:inline-block;background:var(--accent);color:var(--brand);
border-radius:20px;padding:2px 12px;font-size:.8rem;font-weight:600;margin-bottom:10px}
.meaning{font-size:1.05rem}
h2{font-size:1.18rem;margin:22px 0 8px}
h3{font-size:1.02rem;margin:16px 0 6px}
article p{margin:10px 0}
article ul,article ol{padding-left:24px;margin:10px 0}
article li{margin:6px 0}
ol.steps{padding-left:22px}
ol.steps li{margin:8px 0}
.callout{border-left:4px solid var(--warn);background:#fdf3ec;padding:12px 16px;border-radius:0 8px 8px 0;margin:18px 0}
.tipbox{border-left:4px solid var(--brand);background:var(--accent);padding:12px 16px;border-radius:0 8px 8px 0;margin:18px 0}
.cta{background:#0d3c61;color:#fff;border-radius:10px;padding:22px;text-align:center;margin:22px 0}
.cta a{color:#cfe6f7}
.cta a.phone{display:inline-block;background:#ffb32c;color:#16232e;font-weight:800;
font-size:1.25rem;text-decoration:none;padding:12px 26px;border-radius:8px;margin-top:10px}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(240px,1fr));gap:12px}
.grid a{display:block;background:var(--card);border:1px solid var(--line);border-radius:8px;
padding:14px;text-decoration:none;color:var(--ink)}
.grid a:hover{border-color:var(--brand)}
.grid .c{font-weight:800;color:var(--brand)}
.grid .t{font-size:.9rem;color:var(--sub)}
.brand-row{display:flex;gap:14px;flex-wrap:wrap;justify-content:center;margin-top:-26px}
.brand-row a{flex:1;min-width:230px;max-width:340px;background:var(--card);border:1px solid var(--line);
border-radius:12px;padding:22px;text-align:center;text-decoration:none;color:var(--ink);
box-shadow:0 4px 14px rgba(13,60,97,.08)}
.brand-row a b{display:block;font-size:1.15rem;color:var(--brand)}
.brand-row.sub{margin-top:0}
.biz{border-top:1px solid var(--line);padding:16px 0}
.biz:first-of-type{border-top:none}
.biz b{font-size:1.05rem}
.biz .svc{font-size:.85rem;color:var(--sub)}
.biz a.tel{font-weight:700;text-decoration:none}
.src{font-size:.78rem;color:var(--sub);margin-top:18px;word-break:break-all}
footer{border-top:1px solid var(--line);padding:26px 0;font-size:.85rem;color:var(--sub)}
footer .wrap{display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap}
.disclaimer{font-size:.78rem;color:var(--sub);margin-top:8px}
</style>
</head>
<body>
<header><div class="wrap">
<a href="/">&#10052; Walk-In Cooler Code Lookup</a>
<nav><a href="/carel/">Carel</a><a href="/danfoss/">Danfoss</a><a href="/dixell-emerson/">Dixell (Emerson)</a><a href="/heatcraft-bohn-larkin/">Heatcraft (Bohn/Larkin)</a><a href="/ke2-therm/">KE2 Therm</a><a href="/norlake/">Norlake</a><a href="/guides/">Guides</a></nav>
</div></header>
<main><div class="wrap">
<div class="crumbs"><a href="/">Home</a> &rsaquo; <a href="/heatcraft-bohn-larkin/">Heatcraft (Bohn/Larkin)</a> &rsaquo; A4</div>
<div class="card">
<span class="family-tag">Heatcraft (Bohn/Larkin) Beacon II refrigeration system &middot; A4</span>
<h1 class="page-h1">What does A4 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler?</h1>
<p class="meaning"><b>Short answer: Input fault (sensor or transducer failure).</b> If your Heatcraft (Bohn/Larkin) Beacon II refrigeration system is showing <b>A4</b>, the controller has logged a specific, documented condition. This page covers what it means, what causes it, what you can safely fix yourself, and when — and why — it takes a technician.</p>
<h2>What exactly is the machine telling you?</h2>
<p>The box temperature sensor, suction temperature sensor, or pressure transducer is open or not installed. Per the manual the alarm clears only when the failed room sensor, suction sensor, or pressure transducer is replaced, and the system will not restart until the fault is cleared.</p>
<h2>Which machines show this?</h2><p> <b>Beacon II</b> is Heatcraft's previous-generation smart refrigeration system, shipped for years on walk-in evaporators and condensing units branded <b>Bohn</b> and <b>Larkin</b> (plus Climate Control and Chandler). Huge numbers of these are still running in restaurants and stores, so these codes come up constantly on older boxes. The evaporator control board reports through a simple two-digit readout: <b>A-codes</b> (A1–A4) are alarms about box conditions, <b>E-codes</b> (E1–E9) are equipment faults like failed sensors or tripped compressor safeties. On multi-evaporator installs, which board shows the code tells you where the problem is. Practical tip: write down the exact code and whether the compressor is running before resetting anything — several Beacon II faults pump the system down and keep it off until repaired.</p>
<h2>What causes it?</h2><ul><li>Room temperature sensor open or not installed (companion code E1)</li><li>Suction temperature sensor failed (companion code E3)</li><li>Suction pressure transducer failed (companion code E4)</li></ul>
<h2>Can you fix it yourself?</h2>
<p>No — and this one stops the system. The manual says the alarm clears only when the failed part is replaced and the system won't restart until then. Staff should monitor box temperature and move sensitive product to backup cold storage.</p>
<p><b>Step by step — what to try, in order:</b></p>
<ol class="steps"><li>Note the box temperature and start monitoring it — the system may be down</li><li>Check the display for a companion E-code (E1, E3, or E4) identifying which sensor failed</li><li>Move sensitive product to backup refrigeration if the box is warming</li></ol>
<div class="tipbox"><b>One reset is diagnosis, repeated resets are damage.</b>
If the same fault returns after a single reset, the underlying condition is real —
stop resetting and deal with the cause.</div>

<h2>When do you need a technician — and why?</h2>
<p>The system is down until a technician tests and replaces the failed sensor or transducer — transducer work is refrigerant-side and EPA Section 608 territory. With no cooling, product loss is a matter of hours: same-day call.</p>
<div class="callout"><b>When to call:</b> Call a technician the same day — a sensor or transducer must be tested and replaced before the system will run.</div>
<p>If it does come to a service call and you're in <a href="/nashville-tn/">Nashville, TN</a> or <a href="/birmingham-al/">Birmingham, AL</a>, we maintain independently compiled lists of local companies that service walk-in coolers — real businesses with verified contact information, none of whom paid to be listed.</p>

<h2>Related questions</h2>
<h3>What does A4 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system?</h3><p>Input fault (sensor or transducer failure). The box temperature sensor, suction temperature sensor, or pressure transducer is open or not installed. Per the manual the alarm clears only when the failed room sensor, suction sensor, or pressure transducer is replaced, and the system will not restart until the fault is cleared.</p><h3>Can I fix A4 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system myself?</h3><p>No — and this one stops the system. The manual says the alarm clears only when the failed part is replaced and the system won't restart until then. Staff should monitor box temperature and move sensitive product to backup cold storage.</p><h3>When does A4 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system need a technician?</h3><p>The system is down until a technician tests and replaces the failed sensor or transducer — transducer work is refrigerant-side and EPA Section 608 territory. With no cooling, product loss is a matter of hours: same-day call. Call a technician the same day — a sensor or transducer must be tested and replaced before the system will run.</p>
<p class="src">Verified against service documentation: <a href="https://assets.heatcraftrpd.com/literature/installation-and-operation-manual/controls-and-other-products/current/H-IM-79G.pdf" rel="nofollow">https://assets.heatcraftrpd.com/literature/installation-and-operation-manual/controls-and-other-products/current/H-IM-79G.pdf</a></p>
</div>
<h2>Other Heatcraft (Bohn/Larkin) Beacon II refrigeration system codes</h2><div class="grid"><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a1/"><span class="c">A1</span><div class="t">High box temperature alarm</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a2/"><span class="c">A2</span><div class="t">Low box temperature alarm</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a3/"><span class="c">A3</span><div class="t">System start-up failure</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e1/"><span class="c">E1</span><div class="t">Room temperature sensor error</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e2/"><span class="c">E2</span><div class="t">Defrost temperature sensor error</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e3/"><span class="c">E3</span><div class="t">Suction temperature sensor error</div></a></div>
</div></main>
<footer><div class="wrap">
<div>&copy; 2026 Walk-In Cooler Code Lookup &middot; <a href="/nashville-tn/">Nashville</a> &middot; <a href="/birmingham-al/">Birmingham</a></div>
<div><a href="mailto:ajfreightservicesllc@gmail.com">Contact</a></div>
</div>
<div class="wrap disclaimer">Reference information compiled from manufacturer service
documentation. Not affiliated with any equipment manufacturer. Repairs involving refrigerant, pressurized
systems, electrical components, or disassembly should be performed by a qualified,
certified technician. Company listings are provided for reference; verify details
before hiring.</div>
</footer>
</body></html>