<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>What does E7 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler?</title>
<meta name="description" content="What does E7 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler? Compressor shut down (safety switch open). What causes it, what ">
<link rel="canonical" href="https://walkincoolercodes.com/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e7/">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What does E7 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system?", "acceptedAnswer": {"@type": "Answer", "text": "Compressor shut down (safety switch open). A compressor safety opened \u2014 the manual lists the high pressure switch, low pressure switch, or oil pressure switch. The system pumps down and retries up to four times before closing the alarm contacts."}}, {"@type": "Question", "name": "Can I fix E7 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system myself?", "acceptedAnswer": {"@type": "Answer", "text": "Sometimes. The classic staff-fixable case is a condenser coil buried in dust or boxes: clear the airflow, let it retry (it attempts up to four restarts). If it trips again after airflow is cleared, it's a service call."}}, {"@type": "Question", "name": "When does E7 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system need a technician?", "acceptedAnswer": {"@type": "Answer", "text": "Telling a pressure trip from an oil trip, and finding what's driving either, requires gauges on the refrigerant circuit \u2014 EPA Section 608 certified diagnosis, not something to guess at while the compressor takes repeated hits. If it trips again after airflow is cleared, call a technician \u2014 pressure and oil safeties need gauge diagnosis."}}]}</script>
<style>
:root{--bg:#f6f9fc;--card:#fff;--ink:#16232e;--sub:#5b6b78;--brand:#0a6ebd;
--accent:#e8f3fb;--warn:#b34700;--line:#dde6ee}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:system-ui,-apple-system,'Segoe UI',Roboto,Arial,sans-serif;
background:var(--bg);color:var(--ink);line-height:1.65}
a{color:var(--brand)}
.wrap{max-width:880px;margin:0 auto;padding:0 18px}
header{background:#0d3c61;color:#fff;padding:14px 0}
header .wrap{display:flex;justify-content:space-between;align-items:center;gap:12px;flex-wrap:wrap}
header a{color:#fff;text-decoration:none;font-weight:700;font-size:1.05rem}
header nav a{font-weight:400;font-size:.92rem;margin-left:13px;opacity:.9}
.hero{background:linear-gradient(180deg,#0d3c61,#0a6ebd);color:#fff;padding:44px 0 50px;text-align:center}
.hero h1{font-size:1.9rem;margin-bottom:10px}
.hero p{opacity:.92;max-width:600px;margin:0 auto}
main{padding:30px 0 50px}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:24px;margin:16px 0}
.crumbs{font-size:.85rem;color:var(--sub);margin:14px 0 4px}
.crumbs a{color:var(--sub)}
h1.page-h1{font-size:1.55rem;margin:8px 0 2px}
.family-tag{display:inline-block;background:var(--accent);color:var(--brand);
border-radius:20px;padding:2px 12px;font-size:.8rem;font-weight:600;margin-bottom:10px}
.meaning{font-size:1.05rem}
h2{font-size:1.18rem;margin:22px 0 8px}
h3{font-size:1.02rem;margin:16px 0 6px}
article p{margin:10px 0}
article ul,article ol{padding-left:24px;margin:10px 0}
article li{margin:6px 0}
ol.steps{padding-left:22px}
ol.steps li{margin:8px 0}
.callout{border-left:4px solid var(--warn);background:#fdf3ec;padding:12px 16px;border-radius:0 8px 8px 0;margin:18px 0}
.tipbox{border-left:4px solid var(--brand);background:var(--accent);padding:12px 16px;border-radius:0 8px 8px 0;margin:18px 0}
.cta{background:#0d3c61;color:#fff;border-radius:10px;padding:22px;text-align:center;margin:22px 0}
.cta a{color:#cfe6f7}
.cta a.phone{display:inline-block;background:#ffb32c;color:#16232e;font-weight:800;
font-size:1.25rem;text-decoration:none;padding:12px 26px;border-radius:8px;margin-top:10px}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(240px,1fr));gap:12px}
.grid a{display:block;background:var(--card);border:1px solid var(--line);border-radius:8px;
padding:14px;text-decoration:none;color:var(--ink)}
.grid a:hover{border-color:var(--brand)}
.grid .c{font-weight:800;color:var(--brand)}
.grid .t{font-size:.9rem;color:var(--sub)}
.brand-row{display:flex;gap:14px;flex-wrap:wrap;justify-content:center;margin-top:-26px}
.brand-row a{flex:1;min-width:230px;max-width:340px;background:var(--card);border:1px solid var(--line);
border-radius:12px;padding:22px;text-align:center;text-decoration:none;color:var(--ink);
box-shadow:0 4px 14px rgba(13,60,97,.08)}
.brand-row a b{display:block;font-size:1.15rem;color:var(--brand)}
.brand-row.sub{margin-top:0}
.biz{border-top:1px solid var(--line);padding:16px 0}
.biz:first-of-type{border-top:none}
.biz b{font-size:1.05rem}
.biz .svc{font-size:.85rem;color:var(--sub)}
.biz a.tel{font-weight:700;text-decoration:none}
.src{font-size:.78rem;color:var(--sub);margin-top:18px;word-break:break-all}
footer{border-top:1px solid var(--line);padding:26px 0;font-size:.85rem;color:var(--sub)}
footer .wrap{display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap}
.disclaimer{font-size:.78rem;color:var(--sub);margin-top:8px}
</style>
</head>
<body>
<header><div class="wrap">
<a href="/">&#10052; Walk-In Cooler Code Lookup</a>
<nav><a href="/carel/">Carel</a><a href="/danfoss/">Danfoss</a><a href="/dixell-emerson/">Dixell (Emerson)</a><a href="/heatcraft-bohn-larkin/">Heatcraft (Bohn/Larkin)</a><a href="/ke2-therm/">KE2 Therm</a><a href="/norlake/">Norlake</a><a href="/guides/">Guides</a></nav>
</div></header>
<main><div class="wrap">
<div class="crumbs"><a href="/">Home</a> &rsaquo; <a href="/heatcraft-bohn-larkin/">Heatcraft (Bohn/Larkin)</a> &rsaquo; E7</div>
<div class="card">
<span class="family-tag">Heatcraft (Bohn/Larkin) Beacon II refrigeration system &middot; E7</span>
<h1 class="page-h1">What does E7 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system walk-in cooler?</h1>
<p class="meaning"><b>Short answer: Compressor shut down (safety switch open).</b> If your Heatcraft (Bohn/Larkin) Beacon II refrigeration system is showing <b>E7</b>, the controller has logged a specific, documented condition. This page covers what it means, what causes it, what you can safely fix yourself, and when — and why — it takes a technician.</p>
<h2>What exactly is the machine telling you?</h2>
<p>A compressor safety opened — the manual lists the high pressure switch, low pressure switch, or oil pressure switch. The system pumps down and retries up to four times before closing the alarm contacts.</p>
<h2>Which machines show this?</h2><p> <b>Beacon II</b> is Heatcraft's previous-generation smart refrigeration system, shipped for years on walk-in evaporators and condensing units branded <b>Bohn</b> and <b>Larkin</b> (plus Climate Control and Chandler). Huge numbers of these are still running in restaurants and stores, so these codes come up constantly on older boxes. The evaporator control board reports through a simple two-digit readout: <b>A-codes</b> (A1–A4) are alarms about box conditions, <b>E-codes</b> (E1–E9) are equipment faults like failed sensors or tripped compressor safeties. On multi-evaporator installs, which board shows the code tells you where the problem is. Practical tip: write down the exact code and whether the compressor is running before resetting anything — several Beacon II faults pump the system down and keep it off until repaired.</p>
<h2>What causes it?</h2><ul><li>The high pressure switch tripped — most often a dirty or airflow-blocked condenser coil or dead condenser fans</li><li>The low pressure switch tripped</li><li>The oil pressure switch tripped</li><li>Heavy evaporator icing upsetting system pressures</li></ul>
<h2>Can you fix it yourself?</h2>
<p>Sometimes. The classic staff-fixable case is a condenser coil buried in dust or boxes: clear the airflow, let it retry (it attempts up to four restarts). If it trips again after airflow is cleared, it's a service call.</p>
<p><b>Step by step — what to try, in order:</b></p>
<ol class="steps"><li>Check the condenser coil is clean and its fans are running — a dirty or blocked condenser trips the high pressure switch</li><li>Remove anything blocking airflow around the condensing unit</li><li>Check the evaporator coil for heavy icing</li><li>Note whether the compressor is hot or repeatedly clicking on and off</li></ol>
<div class="tipbox"><b>One reset is diagnosis, repeated resets are damage.</b>
If the same fault returns after a single reset, the underlying condition is real —
stop resetting and deal with the cause.</div>

<h2>When do you need a technician — and why?</h2>
<p>Telling a pressure trip from an oil trip, and finding what's driving either, requires gauges on the refrigerant circuit — EPA Section 608 certified diagnosis, not something to guess at while the compressor takes repeated hits.</p>
<div class="callout"><b>When to call:</b> If it trips again after airflow is cleared, call a technician — pressure and oil safeties need gauge diagnosis.</div>
<p>If it does come to a service call and you're in <a href="/nashville-tn/">Nashville, TN</a> or <a href="/birmingham-al/">Birmingham, AL</a>, we maintain independently compiled lists of local companies that service walk-in coolers — real businesses with verified contact information, none of whom paid to be listed.</p>

<h2>Related questions</h2>
<h3>What does E7 mean on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system?</h3><p>Compressor shut down (safety switch open). A compressor safety opened — the manual lists the high pressure switch, low pressure switch, or oil pressure switch. The system pumps down and retries up to four times before closing the alarm contacts.</p><h3>Can I fix E7 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system myself?</h3><p>Sometimes. The classic staff-fixable case is a condenser coil buried in dust or boxes: clear the airflow, let it retry (it attempts up to four restarts). If it trips again after airflow is cleared, it's a service call.</p><h3>When does E7 on a Heatcraft (Bohn/Larkin) Beacon II refrigeration system need a technician?</h3><p>Telling a pressure trip from an oil trip, and finding what's driving either, requires gauges on the refrigerant circuit — EPA Section 608 certified diagnosis, not something to guess at while the compressor takes repeated hits. If it trips again after airflow is cleared, call a technician — pressure and oil safeties need gauge diagnosis.</p>
<p class="src">Verified against service documentation: <a href="https://assets.heatcraftrpd.com/literature/installation-and-operation-manual/controls-and-other-products/current/H-IM-79G.pdf" rel="nofollow">https://assets.heatcraftrpd.com/literature/installation-and-operation-manual/controls-and-other-products/current/H-IM-79G.pdf</a></p>
</div>
<h2>Other Heatcraft (Bohn/Larkin) Beacon II refrigeration system codes</h2><div class="grid"><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a1/"><span class="c">A1</span><div class="t">High box temperature alarm</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a2/"><span class="c">A2</span><div class="t">Low box temperature alarm</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a3/"><span class="c">A3</span><div class="t">System start-up failure</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-a4/"><span class="c">A4</span><div class="t">Input fault (sensor or transducer failure)</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e1/"><span class="c">E1</span><div class="t">Room temperature sensor error</div></a><a href="/heatcraft-bohn-larkin/beacon-ii-refrigeration-system-e2/"><span class="c">E2</span><div class="t">Defrost temperature sensor error</div></a></div>
</div></main>
<footer><div class="wrap">
<div>&copy; 2026 Walk-In Cooler Code Lookup &middot; <a href="/nashville-tn/">Nashville</a> &middot; <a href="/birmingham-al/">Birmingham</a></div>
<div><a href="mailto:ajfreightservicesllc@gmail.com">Contact</a></div>
</div>
<div class="wrap disclaimer">Reference information compiled from manufacturer service
documentation. Not affiliated with any equipment manufacturer. Repairs involving refrigerant, pressurized
systems, electrical components, or disassembly should be performed by a qualified,
certified technician. Company listings are provided for reference; verify details
before hiring.</div>
</footer>
</body></html>